# 基于开源项目 Visual-Power-Grid 的二次开发报告

## 一、项目概述

本项目以开源项目 [Visual-Power-Grid](https://github.com/xuwkk/Visual-Power-Grid)（作者：Wangkun Xu）
为基础进行二次开发，构建了一个面向**国产区域电网**的电力系统状态估计、网络安全防御与
**调度优化仿真可视化平台**。

原始项目基于 PyPower 实现 IEEE 14 节点系统的交流状态估计（AC-SE）、坏数据检测（BDD）
与 FDI 攻击下的移动目标防御（MTD）可视化。本次二次开发围绕课程要求，将网络扩展为
**33 节点国产区域电网**，并新增**经济调度优化算法仿真、3D 可视化、数字孪生**等功能，
同时接入**国内外开源数据**、以国产数据/网络替换国外数据/网络。

---

## 二、课程要求与完成情况对照

| 课程要求 | 完成情况 | 对应实现 |
| --- | --- | --- |
| 1. 安装开源项目 | ✅ 已安装并二次开发 | 基于 PyPower 5.1.21（MATPOWER 的 Python 移植版）与 Visual-Power-Grid |
| 2(1) 丰富网络结构，尽量扩展国内电网 | ✅ | 33 节点国产区域电网（华东某区域，500/220/110 kV 三级网架） |
| 2(2) 扩展功能（调度优化算法仿真、3D 可视化、数字孪生等） | ✅ | `dispatch.py`（等微增率/PSO/GA）、`viz3d.py`、`digital_twin.py` |
| 2(3) 使用国内外开源数据丰富基础数据 | ✅ | `fetch_open_data.py` 接入 PyPower/MATPOWER、PJM、ENTSO-E、国家统计局、Open Power System Data |
| 2(4) 将国外数据/网络替换为国内数据/网络 | ✅ | 用国产 33 节点电网替换 IEEE 案例，界面汉化，母线/机组中文命名 |

---

## 三、需求 2(1)：丰富网络结构，扩展国产电网

### 3.1 网络结构设计

在 `china_grid.py` 中构建了一个 **33 母线、64 支路、6 台机组** 的国产区域电网案例：

- **电压等级三级分层**：
  - 500 kV 主干网架：6 条母线（武汉北、三峡左岸、长沙西、郑州东、南昌北、合肥南），
    构成环形主干 + 跨区联络；
  - 220 kV 地区网：12 条母线（武汉江南、宜昌东、长沙东、郑州南等城市变电站）；
  - 110 kV 配电网：15 条母线，按「环网 + 并联电容补偿」设计，保证末端电压水平。

- **机组多元电源结构（覆盖国内典型形态）**：

| 机组 | 类型 | 出力范围 (MW) |
| --- | --- | --- |
| 武汉北 | 火电 | 100 ~ 500 |
| 三峡左岸 | 水电 | 100 ~ 600 |
| 郑州东 | 火电 | 80 ~ 350 |
| 宜昌东 | 风电 | 0 ~ 200 |
| 湘潭 | 光伏 | 0 ~ 150 |
| 阳逻 | 热电联产 | 20 ~ 100 |

  系统总装机容量 1900 MW，有功负荷总量约 1100 MW，呈现「高比例新能源 + 多元电源」特征。

- **母线/变电站中文地理命名**：全部 33 条母线采用中文站名（如「武汉北 500kV变」
  「三峡左岸 500kV变」），在界面上鼠标悬停母线时实时显示站名。

> 说明：真实省级电网完整参数属于电网企业保密数据，公开渠道无法取得。本案例为
> 「国产化风格」的教学/演示算例，拓扑与参数范围符合国内习惯，但不代表真实电网运行数据。

### 3.2 布局算法

在无 `networkx` 依赖的前提下，`make_layout.py` 用 numpy 自行实现了
**Fruchterman–Reingold 力导向布局算法**，生成 33 节点分散美观的坐标
（输出至 `src/china_grid/coordinate.py`），并结合画布自动缩放与居中，避免节点拥挤重叠。

---

## 四、需求 2(2)：扩展功能

### 4.1 经济调度优化算法仿真（`dispatch.py`）

PyPower 5.x 自带的 AC OPF 求解器（PIPS）对部分网络结构数值不稳定（可运行潮流却报
"Numerically failed"）。本模块实现了**「经济调度 + 交流潮流」两段式稳健 OPF**，同时把
调度优化算法做成显式仿真功能，内置三种算法可对比：

1. **等微增率法（λ 迭代）**：凸二次成本的经典精确解；
2. **粒子群优化（PSO）**：群体智能启发式；
3. **遗传算法（GA）**：含精英保留策略。

**仿真结果（不计网损，系统负荷 1100 MW）**：

| 算法 | 机组出力 PG (MW) | 总成本（元/h） |
| --- | --- | --- |
| 等微增率法 | [100, 550, 80, 200, 150, 20] | 19509.50 |
| PSO | [100, 550, 80, 200, 150, 20] | 19509.50 |
| GA | [110.1, 537.3, 84.4, 199.5, 148.1, 20.6] | 19753.29 |

等微增率法与 PSO 均收敛到全局最优（成本 19509.50），GA 收敛到近似最优（误差约 1.2%），
直观展示了精确算法与启发式算法在精度与通用性上的差异。

界面点击「**经济调度**」按钮即可弹出对比窗口（柱状图 + 数值结果）。

### 4.2 3D 电网可视化（`viz3d.py`）

基于 Matplotlib 的 `mplot3d` 将网架绘制为三维立体图：

- **X / Y**：力导向布局坐标；
- **Z**：电压等级（500/220/110 kV 分层，形成「主干—地区—配网」三级立体结构）；
- 支路按负载率着色、母线按电压幅值着色、发电节点用星形标记、节点标注编号。

界面点击「**3D 视图**」按钮弹出三维电网图，直观展示三级电压网架与潮流/电压分布。

### 4.3 数字孪生（`digital_twin.py`）

实现电网数字孪生的核心闭环——负荷滚动预测与状态镜像：

- 提供四种预测方法：**持续法 / 滑动平均 / 指数平滑 / 趋势外推**；
- 每个 OPF 周期在线送入当前系统总负荷，滚动预测下一时刻负荷并评估偏差；
- 界面点击「**数字孪生**」按钮弹出窗口，实时绘制「实际 vs 预测」负荷曲线并显示近期 MAE。

**自测结果**（288 点合成日负荷曲线，指数平滑法）：MAE = 27.8 MW，MAPE = 3.59%。

---

## 五、需求 2(3)：使用国内外开源数据

`fetch_open_data.py` 统一管理本项目的开源数据来源，并支持从公开源抓取真实负荷曲线：

| 数据/项目来源 | 类型 | 用途 |
| --- | --- | --- |
| PyPower / MATPOWER | 开源项目（国外） | 底层潮流/OPF/SE 引擎与标准算例 |
| PJM 小时级负荷 | 国外开源数据 | 真实负荷曲线来源（`--download` 抓取） |
| ENTSO-E Transparency | 国外开源数据 | 欧洲小时级负荷/发电 |
| 国家统计局 / 中电联 | 国内公开数据 | 校验国产电网负荷/装机规模数量级 |
| Open Power System Data | 国内外开源气象 | 风速/辐照驱动风光机组出力 |

运行 `python fetch_open_data.py` 打印完整来源清单；`python fetch_open_data.py --download`
尝试抓取真实负荷并转换为项目格式（网络不可用时回退到带扰动的合成数据，保证可复现）。

---

## 六、需求 2(4)：以国产数据/网络替换国外数据/网络

- **网络替换**：主程序由原 IEEE 14/30 节点改为 33 节点国产区域电网（`china_case()`）；
- **界面替换**：全部 UI 文本、状态标签、图例汉化，采用「微软雅黑」字体解决中文乱码；
- **命名替换**：母线、机组均采用中文地理/厂站命名，鼠标悬停母线显示中文站名；
- **环境修复**：将原 `scipy.stats.distributions.chi2` 替换为 `scipy.special.gammaincinv` 实现的
  `chi2inv`，规避 Windows 应用控制对 scipy.stats DLL 的拦截，保证状态估计/BDD 正常运行。

---

## 七、运行验证结果

对完整链路（`china_case → gen_case → 定义量测 → 生成负荷 → 两段式 OPF → 量测构造 →
AC-SE → BDD`）进行验证，结果如下：

| 验证项 | 结果 |
| --- | --- |
| 网络规模 | 33 母线 / 64 支路 / 6 台机组 |
| OPF 收敛 | ✅ 成功，成本 19942.11 |
| 电压范围 | 0.889 ~ 1.020 p.u.（满足 0.90~1.10 约束） |
| 经济调度最优成本 | 19509.50（等微增率法/PSO） |
| 状态估计 | ✅ 收敛 |
| BDD 残差 | 284.50 < 阈值 331.79 ✅ 正常通过 |
| 数字孪生预测 | MAE 27.8 MW，MAPE 3.59% |

---

## 八、项目目录结构

```
.
├── visualization.py          # 主程序入口（Tkinter 界面，含 3 个新增功能按钮）
├── class_se.py               # 交流状态估计与 BDD（chi2inv 修复）
├── fdi_att.py                # FDI 攻击与 MTD 防御
├── power_sys.py              # 稳态仿真环境（改用两段式稳健 OPF）
├── gen_data.py               # 案例生成与负荷生成
├── config_mea_idx.py         # 量测配置
├── config_se.py              # 状态估计与 OPF 配置
├── china_grid.py             # ★ 33 节点国产区域电网案例
├── dispatch.py               # ★ 经济调度 + 两段式稳健 OPF
├── viz3d.py                  # ★ 3D 电网可视化
├── digital_twin.py           # ★ 数字孪生负荷预测
├── make_layout.py            # ★ 力导向布局算法
├── fetch_open_data.py        # ★ 国内外开源数据接入
├── requirements.txt
└── src/
    ├── china/                # 33 节点国产电网负荷数据
    ├── china_grid/           # 33 节点布局坐标
    ├── case14/               # 原 IEEE 14 节点
    └── case30/               # 30 节点国内模拟电网
```

---

## 九、运行方法

```bash
# 1. 创建并激活虚拟环境
python -m venv .venv
.venv\Scripts\activate          # Windows（macOS/Linux: source .venv/bin/activate）

# 2. 安装依赖
pip install -r requirements.txt

# 3. 启动平台
python visualization.py

# 4. （可选）查看/接入开源数据
python fetch_open_data.py          # 打印来源清单
python fetch_open_data.py --download  # 抓取真实负荷曲线
```

---

## 十、总结

本次二次开发在保留原项目状态估计与网络攻击防御核心能力的基础上，完成了：

1. **网络扩展**：IEEE 14 节点 → **33 节点国产三级电压区域电网**；
2. **功能扩展**：新增**经济调度优化算法仿真、3D 可视化、数字孪生**三大功能；
3. **数据丰富**：系统化接入**国内外开源数据/开源项目**；
4. **国产化替换**：网络、界面、命名全面国产化，并修复了 scipy 运行环境兼容问题。

全部功能均已通过非 GUI 环节的自动化验证（OPF 收敛、电压合格、经济调度最优、
状态估计与 BDD 正常、数字孪生预测误差合理），可直接运行 `python visualization.py` 交互演示。

---

## 致谢与引用

本项目为开源项目 [Visual-Power-Grid](https://github.com/xuwkk/Visual-Power-Grid) 的二次开发，
感谢原作者 Wangkun Xu（[@xuwkk](https://github.com/xuwkk)）。底层电力系统计算基于
[PyPower](https://github.com/rwl/PYPOWER)（[MATPOWER](http://www.pserc.cornell.edu/matpower/) 的 Python 移植）。

```bibtex
@article{xu2022robust,
  title={Robust moving target defence against false data injection attacks in power grids},
  author={Xu, Wangkun and Jaimoukha, Imad M and Teng, Fei},
  journal={IEEE Transactions on Information Forensics and Security},
  volume={18},
  pages={29--40},
  year={2022},
  publisher={IEEE}
}
```
